<!DOCTYPE html>
<html lang="vi"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Hướng dẫn chỉnh giờ tủ điều khiển LOGO!</title>
<style>
body{font-family:"Times New Roman",Times,serif;font-size:17px;line-height:1.55;color:#1a1a1a;max-width:860px;margin:0 auto;padding:24px 18px;background:#fff}
h1{font-size:24px;color:#0b3d6e;border-bottom:3px solid #0b3d6e;padding-bottom:8px}
h2{font-size:20px;color:#0b3d6e;margin-top:30px;border-bottom:1px solid #c9d6e3;padding-bottom:4px}
h3{font-size:18px;color:#1f5f99;margin-top:20px}
table{border-collapse:collapse;width:100%;margin:12px 0}
th,td{border:1px solid #9fb3c8;padding:7px 9px;vertical-align:top;text-align:left}
th{background:#e8f0f8}
code{background:#f1f4f7;padding:1px 5px;border-radius:3px;font-family:Consolas,monospace;font-size:15px}
blockquote{margin:12px 0;padding:8px 14px;background:#fff7e6;border-left:4px solid #f0a020}
blockquote p{margin:0}
li{margin:3px 0}
@media print{body{max-width:none;padding:0;font-size:13pt}h2{page-break-after:avoid}table,blockquote{page-break-inside:avoid}}
</style></head><body>
<h1>Hướng dẫn chỉnh giờ tủ điều khiển LOGO! – chương trình NisseLOGOProgram_V2-ELR</h1>
<p><em>Tủ LVC02 – LOGO! 230RCE (6ED1052-1FB08-0BA2) – IP 192.168.0.3 – lập ngày 09/11/2026</em></p>
<h2>1. Các khối hẹn giờ cần chỉnh</h2>
<table>
<thead>
<tr>
<th>Khối</th>
<th>Điều khiển</th>
<th>Giờ bật</th>
<th>Giờ tắt</th>
<th>Ngày</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>T001</strong> – B1 timer</td>
<td>K1 (Q2)</td>
<td>17:45</td>
<td>05:45</td>
<td>MTWTFSS</td>
</tr>
<tr>
<td><strong>T002</strong> – B2 timer</td>
<td>K2 (Q3)</td>
<td>17:46</td>
<td>05:45</td>
<td>MTWTFSS</td>
</tr>
<tr>
<td><strong>T006</strong> – HPS timer</td>
<td>K3 (Q4)</td>
<td>22:00</td>
<td>04:00</td>
<td>MTWTFSS</td>
</tr>
</tbody>
</table>
<p>Giờ trong bảng là cài đặt gốc trong file chương trình. Mỗi khối chỉ dùng <strong>Cam 1 (No1)</strong>; Cam 2, Cam 3 để trống.</p>
<h2>2. Kiểm tra trên màn hình tủ</h2>
<p><code>2020-03-01  LVC02      ← ngày hiện tại – tên tủ
00:00             0    ← giờ hiện tại – (số lần ELR tác động)
K1: 17:45  05:45  1    ← T001: bật – tắt – trạng thái K1 (1 = đang đóng)
K2: 17:46  05:45  1    ← T002: bật – tắt – trạng thái K2
K3: 22:00  04:00       ← T006: bật – tắt</code></p>
<ul>
<li>Dòng 1–2 sai ngày/giờ (ví dụ <code>2020-03-01</code>, <code>00:00</code>) → đồng hồ đã mất giờ, đèn sẽ đóng/cắt sai, có thể sáng cả ban ngày → làm <strong>mục 3</strong>.</li>
<li>Dòng K1/K2/K3 cần đổi lịch → làm <strong>mục 4</strong>.</li>
</ul>
<h2>3. Chỉnh đồng hồ (ngày, giờ hiện tại)</h2>
<p><strong>Trên mặt LOGO!:</strong></p>
<ol>
<li>Khi LOGO! đang RUN, nhấn <strong>ESC</strong>.</li>
<li>Chọn <strong>Set..</strong> (hoặc <strong>Setup</strong>) → <strong>OK</strong> → <strong>Clock</strong> → <strong>OK</strong> → <strong>Set Clock</strong> → <strong>OK</strong>.</li>
<li>Dùng ▲▼ đổi giá trị, ◄► sang ô kế tiếp: thứ → giờ → phút → năm → tháng → ngày.</li>
<li>Nhấn <strong>OK</strong> để lưu, ESC về màn hình chính, kiểm tra dòng 1–2.</li>
</ol>
<p><strong>Từ máy tính (LOGO!Soft Comfort):</strong> đặt IP máy tính 192.168.0.x (khác .3) → <strong>Tools → Transfer → Set Clock…</strong> → chọn LOGO! 192.168.0.3 → lấy giờ máy tính (phải đúng giờ Việt Nam) → gửi. LOGO! không phải dừng chạy.</p>
<p><strong>Giờ mùa hè:</strong> mục <strong>Clock → S/W Time</strong> phải để <strong>Off</strong>; nếu để On, đèn lệch 1 giờ từ tháng 3 đến tháng 10.</p>
<h2>4. Chỉnh giờ bật/tắt</h2>
<ol>
<li>Khi LOGO! đang RUN, nhấn <strong>ESC</strong> → <strong>Set Param</strong> → <strong>OK</strong>.</li>
<li>Dùng ▲▼ chọn khối: <strong>T001</strong> (K1), <strong>T002</strong> (K2) hoặc <strong>T006</strong> (K3) → <strong>OK</strong>.</li>
<li>Màn hình Cam 1 hiện:<ul>
<li><code>D=MTWTFSS</code> – giữ đủ 7 ngày</li>
<li><code>On =17:45</code> – giờ bật</li>
<li><code>Off=05:45</code> – giờ tắt</li>
</ul>
</li>
<li>Dùng ◄► đưa con trỏ đến giờ/phút cần đổi, ▲▼ thay đổi, <strong>OK</strong> lưu.</li>
<li>ESC về màn hình chính, kiểm tra dòng K1/K2/K3 đã hiện giờ mới.</li>
</ol>
<h3>Quy tắc khi đặt giờ K1 – K2</h3>
<p>Trong chương trình, <strong>K2 chỉ đóng khi K1 đã bật đủ 30 giây</strong> (khối T003), và K2 cắt theo khi K1 cắt. Vì vậy:</p>
<table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nếu đặt sai</th>
</tr>
</thead>
<tbody>
<tr>
<td>Giờ bật T002 ≥ giờ bật T001 + 1 phút</td>
<td>K2 vẫn phải chờ K1 bật 30 giây mới đóng</td>
</tr>
<tr>
<td>Giờ tắt T002 ≤ giờ tắt T001</td>
<td>K2 tắt cùng K1, phần giờ đặt muộn hơn không có tác dụng</td>
</tr>
<tr>
<td>T006 (K3) đặt tự do</td>
<td>K3 độc lập, không phụ thuộc K1, K2</td>
</tr>
<tr>
<td>Giờ qua đêm (bật 17:45, tắt 05:45) đặt bình thường</td>
<td>Khối hẹn giờ tự hiểu khoảng qua 0 giờ</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Tủ LVC02:</strong> ảnh chụp màn hình ngày 09/11/2026 có vẻ đang hiện K1 bật <strong>19:45</strong> (file gốc là 17:45). Nếu đúng vậy thì K2 dù đặt 17:46 cũng chỉ sáng từ <strong>19:45:30</strong>. Cần đặt lại T001 theo lịch được duyệt.</p>
</blockquote>
<h3>Chỉnh bằng LOGO!Soft Comfort (khi cần)</h3>
<ol>
<li><strong>Tools → Transfer → LOGO! → PC</strong> để đọc chương trình đang chạy về, lưu file mới có ngày tháng.</li>
<li>Nhấp đúp khối <strong>T001 / T002 / T006</strong> → sửa Cam 1 → <strong>OK</strong> → lưu file.</li>
<li><strong>Tools → Transfer → PC → LOGO!</strong> để nạp xuống 192.168.0.3. Trong lúc nạp LOGO! dừng chạy, các khởi động từ cắt → nên làm ban ngày.</li>
<li>Chuyển LOGO! sang <strong>RUN</strong>, kiểm tra lại đồng hồ và các dòng K1/K2/K3.</li>
</ol>
<p>Sửa trên mặt LOGO! thì file trên máy tính không tự cập nhật. Sau khi chỉnh tại tủ, nên đọc chương trình về lưu lại để hồ sơ khớp với thực tế.</p>
<h2>5. Kiểm tra sau khi chỉnh</h2>
<ul>
<li>Màn hình đúng ngày, giờ Việt Nam; S/W Time = Off.</li>
<li>Dòng K1/K2/K3 đúng lịch mới, thỏa quy tắc K1 – K2 ở mục 4.</li>
<li>Lần bật đầu tiên: K1 đóng đúng giờ, K2 đóng sau khoảng 30 giây (hoặc đúng giờ T002 nếu muộn hơn), K3 đúng giờ T006. Lần tắt đầu tiên đúng giờ.</li>
<li>Ghi sổ nhật ký tủ: ngày chỉnh, người chỉnh, giờ cũ → giờ mới.</li>
</ul>
</body></html>
